# 短路测试仪（YBS-3111Y4）底层技术原理总结

本总结基于短路测试仪的系统总体架构设计与关键实现，将其底层原理提炼为三大核心支柱：**物理场调制机制**、**硬件信号高保真提取**以及**数字化矢量解算**。

## 一、 物理模型：向量平面激励与电势梯度场

短路点定位的本质，是寻找复杂地平面（Ground Plane）上微弱阻抗异常的“奇点”。

### 1. 交变电势梯度场构建

传统万用表采用直流检测，极易对先进工艺芯片造成损伤且受温漂影响大。本系统采用**交变电流（如50Hz工频变压器隔离输出）**作为激励源。 电流由电源平面注入，必须经过短路点流向地平面，再由地平面的四个角流出。这在地平面上形成了一个以短路点为极值的**动态交变电势梯度场**。通过测量地层任意一点相对于参考层的压降，即可反推其与短路点的物理距离。

### 2. 时分复用与矢量换向

为了获得二维平面上的 X 轴和 Y 轴方向向量，系统利用交流电的正负半周特性，配合由 1N5401 组成的被动式二极管换向网络：

- **正半周**：电流驱动对角线 A，建立 X 轴向的电势梯度。
- **负半周**：电流驱动对角线 B，建立 Y 轴向的电势梯度。 这种无源换向方案避免了主动开关器件的高频噪声，成功实现了空间检测矢量的**时分复用**。

## 二、 硬件信号链：微伏级信号的精密捕获

由于短路点附近通常只有毫欧级阻抗，探针拾取到的信号极其微弱（μV级），且完全淹没在工频干扰和底噪中。

### 1. 斩波稳零精密放大（AFE）

模拟前端的核心是 **ICL7650 斩波稳零运算放大器**。它利用斩波技术消除直流失调电压（纳伏级）和温度漂移，将探针拾取到的微伏级交变差模信号进行高保真、固定增益的线性放大。

### 2. 硬件级时域同步解调

放大后的混合信号进入 CD4052BE 模拟开关。系统利用硬件提取的**同步相位基准信号**，将时分复用的信号在时间轴上精准“分拣”，拆解为代表不同空间方位的 X 轴幅度分量与 Y 轴幅度分量，并交由高速过零比较器（LM311N）判定极性。

## 三、 核心数字算法：在负信噪比下重构坐标

上位机软件不只是做简单的 UI 展示，而是承担了极其繁重的数字信号处理（DSP）工作，这是仪器的核心大脑。

### 1. 数字锁相放大算法（Digital Lock-in Amplifier）

这是从噪声中提取微弱信号的终极武器。由于系统已知激励源的频率和绝对相位，算法在采集窗口内执行**相敏检波与相干积累**。

- **相干积累**：与激励源同频同相的有效短路信号，在同步积分下能量会线性叠加。
- **噪声抵消**：随机摩擦噪声、热噪声以及非同频的电磁干扰，在跨周期的正负积分运算中，其统计平均值趋于零，从而被彻底滤除。

### 2. 改进型窗口去噪

为避开交流换向瞬间的电感反冲和暂态尖峰，系统只截取波形中段最平稳的“窗口”数据。在窗口内，先剔除两端各 18.75% 的极值（掐头去尾），再对剩余数据求均值。这彻底解决了手持表笔滑动时导致的读数疯狂跳变问题。

### 3. 基于仿射变换的空间正交化重构（核心亮点）

**痛点：** PCB 板卡的长宽比不同，内部铺铜厚度不均（各向异性），导致实际建立的电场并不是完美的正圆， X 轴和 Y 轴的增益可能相差数倍，且两轴不垂直。若直接计算角度，罗盘指针会出现严重的非线性扭曲。

**算法解决方案：** 系统引入线性代数中的**基底变换（Change of Basis）**。假设 ADC 采集到的原始失真矢量为 $ V_{raw} = [Q_{0raw}, Q_{1raw}]^T $ ，软件通过一个 2×2 的仿射变换矩阵，将其强行映射回标准直角坐标系：

$$ \begin{bmatrix} X_{real} \\ Y_{real} \end{bmatrix} = \begin{bmatrix} a & b \\ c & d \end{bmatrix} \times \begin{bmatrix} Q_{0raw} \\ Q_{1raw} \end{bmatrix} $$

主对角线元素 (a,d) 补偿两路增益差（把椭圆拉回正圆），副对角线元素 (b,c) 消除几何串扰（把歪斜的轴拉回垂直）。

校准矩阵 M 的求解只需用户点击板卡的右上、右下两点，记录下原始数据。由于目标标准矢量已知（例如左上为 [−1,1]T，左下为 [−1,−1]T），系统直接通过矩阵求逆解算出最优系数：

$$ M = \begin{bmatrix} -1 & -1 \\ 1 & -1 \end{bmatrix} \cdot \begin{bmatrix} Q_{01} & Q_{02} \\ Q_{11} & Q_{12} \end{bmatrix}^{-1} $$

最终的角度计算，基于校正后的正交坐标进行：

$$\theta = \text{arctan2}(Y_{real}, X_{real})$$

### 总结

该短路测试仪并非简单的“电阻测量仪”，而是一台**微型化的低频矢量网络分析与空间电磁场测向设备**。它巧妙地结合了模拟斩波放大、数字锁相提取以及空间矩阵重构算法，完美解决了 HDI 复杂电路板深层短路盲搜的行业痛点。